---
title: 高压直流输电——交直流输电线路之综合比较
date: 2019-05-02 19:26:33
tags:
    - EE
    - HVDC
---
2019-03-12  
大三下的专选课，老师留了作业= =要求手写3张以上A4纸，想一想还是先攒一个电子记录出来好了(其实是据说这次不用画图)。
<!-- more -->

# 内容要求

![](src.jpg)

# 交流
## 线路类型
- 架空线：导线、架空地线(避雷线)、杆塔、绝缘子、金具、杆塔基础、拉线和接地装置等组成线路。
- 电缆线：电力电缆结构由线芯、绝缘层、屏蔽层和保护层组成。
- 架空电缆：装有绝缘层和保护外皮的架空导线，是介于架空导线和地下电缆之间的新的输电方式。

## 相同截面积下，不同线路特点
### 集肤效应
当导体中有交流电或者交变电磁场时，导体内部的电流分布不均匀，电流集中在导体外表的薄层，越靠近导体表面，电流密度越大，导体内部实际上电流较小。结果使导体电阻增加，使它的损耗功率也增加。
对**电缆线路**来说，集肤效应和邻近效应的存在将使电缆线芯的交流电阻增大，从而使电缆的允许载流量减小。为了降低集肤效应，在截面电缆可采用分裂导体结构线芯。

### 波阻抗
线路波阻抗等同于所给定线路参数的一条无限长线路上行波的电压与电流的比值。
电缆线路波阻抗小于架空线。

### 自然功率
电缆的自然功率小于架空线路。

### 其他参数
- 电缆线路电阻略大于架空线。
- 电缆线路电抗远小于架空线。
- 电缆线路电纳远大于架空线。
- 电缆线路对地电容略大于架空线路。

## 分裂导线的目的|工程现状|型号
### 目的
1. 提高线路的输电能力：与单根导线相比，分裂导线的电感更小、电容更大，使其对交流电的波阻抗减小，提高输电能力。
2. 限制电晕的产生及其带来的危害：电晕的产生除了损耗输电功率外，还会产生电磁辐射，造成干扰，有时还会产生噪声。此外，电晕还将使导线表面产生电腐蚀，降低使用寿命。电晕的产生主要取决于导线表面的电场强度的大小，而在相同的工作电压下，导线表面的电场强度大小与其截面有关。采用分裂导线可以增大等效截面积，减小场强。
3. 提高输电的经济效益：在电晕条件相同的电场强度下，分裂导线可允许在输电线上采用更小截面的导线，降低输电成本。
4. 提高超高压输电线路的可靠性：避免单根导线故障引发问题。
### 工程现状与型号
#### 型号及意义：
- 铜绞线-TJ
- 铝绞线-LJ
- 钢芯铝绞线LGJ
- 轻型钢芯铝绞线LGJQ
- 加强型钢芯铝绞线LGJJ
- 镀锌钢绞线GJ
- 铝镁合金绞线HLJ
- 扩径钢芯铝绞线LGJK
- LGJ：标称截面 铝/钢(mm^2)如：500/35

#### 中国特高压输电线路已采用的导线有三种类型：
1. 钢芯铝绞线
2. 钢芯铝合金绞线
3. 特强钢芯铝合金绞线

#### HVAC 1000kV
- 交流单回(试验示范工程)：8×LGJ-500/35
- 同塔双回(皖电东送工程)：8×LGJ-630/45

# 直流
## 线路类型
- 架空线
- 电缆

## 分裂导线的目的|工程现状|型号
### 目的
由于直流工程输送容量大、利用小时数高，线路电阻对输电经济性的影响更大，使得导线截面大于交流工程，应用大截面导线，全寿命周期内年费用较优，可获得更好的经济效益。
### 工程现状与型号
#### 特高压±800kV
- 云广工程：6×LGJ-630/45
- 向上工程：6×ACSR-720/50
- 锦苏工程：6×JL/G3A-900/40
- 溪浙工程：6×JL/G3A-900/40
- 哈郑工程：6×JL/G3A-1000/45
- 灵绍工程：6×JL/G2A-1250/70
- 轻、中冰区和20mm重冰区：6×ACSR-720/50
- 30mm重冰区：6×AACSR-720/50

中国的HVDC线路的电流密度取值在0.67-0.91A/mm^2之间，以火力为电源的线路电流密度相对较低。随着社会经济的发展，导线电流密度有明显下降趋势。

# 参考内容
1. 百度文库、百度百科
2. 《特高压交直流电网》-刘振亚-第九章"特高压架空输电线路设备"
